# PID 完整调试流程(工业现场标准, 适配 FX5U, **先定正反动作!**)

> 前置铁律: **第一步必须确认正反动作, 方向错了, 后面所有调参毫无意义, 直接飞值** 
> 适用: 温度、压力、液位、流量等定值调节;
> 推荐**先 P → 再 I → 最后 D**(Ziegler-Nichols 齐格勒 - 尼科尔斯经典法, 工程最常用)

## 阶段 0: 投自动前准备(开环检查, 必做)

1. 确认传感器 PV 信号正常: PV 读数随工艺真实变化, 无跳变、无断线.
2. **开环测试(手动模式 MAN)**
	- 手动增加 MV, 观察 PV 变化, 确定对象增益, 判定 PID 正反动作
		- MV↑ → PV↑: 对象正增益 → PID 选**反动作 Backward**(加热)
		- MV↑ → PV↓: 对象负增益 → PID 选**正动作 Forward**(冷却)
	- 记录: 阶跃响应, 看**滞后时间 θ、时间常数 T**(后面估算参数用)
3. 输出限幅: 设置 MV 上下限(例: 0~100%), 防止输出超量程、阀门全开全关冲击
4. 死区、滤波: 噪声大的 PV(压力 / 流量)加一阶滤波; 温度一般不加或轻微滤波
5. 确认阀门 / 执行器: 无卡涩、无死区, 4~20mA 输出对应阀门动作正常

> ✅ 完成这一步, 确认**反馈方向是负反馈**, 才可以进入 PID 调参.

## 阶段 1: 只投比例 P(I=0, D=0)【最核心第一步】

> 目标: 找到**临界比例增益**, 让系统出现**等幅振荡**(临界稳定)

1. 把积分 I=0, 微分 D=0; PID 切自动 AUTO
2. 从很小的 P 值开始慢慢增大(比如温度回路, 先 P=1.0 起步)
3. 给一个阶跃扰动: 修改 SV(小幅改动, 比如 ±5℃), 观察 PV 曲线
	- PV 几乎不动: P 太小, 加大 P
	- PV 小幅超调, 慢慢收敛: 继续加大 P
	- PV 出现**持续等幅振荡**: 这个 P 就是**临界比例增益 Pu**, 记录振荡周期 Tu

> ⚠️ 不要调到发散振荡(振幅越来越大, 直接切手动!)

> 简化现场实操(不想做临界振荡, 安全优先, 推荐新手):  慢慢加大 P, 直到阶跃后**有小幅超调, 1~2 个波就收敛**, 就停手, 不再加大 P. 安全优先, **不追求等幅振荡**, 很多温度大滞后回路不适合激发出临界振荡.

## 阶段 2: 加入积分 I(P 保留, D 保持 0)

> 比例 P 存在**静差**(稳态时 PV 和 SV 有固定偏差), 积分 I 用来消除静差; 代价: 积分会引入超调、震荡风险

1. 保持 P 不变, 从小到大加入积分(积分时间 Ti, 单位秒; Ti 越小, 积分作用越强)
2. 小幅改 SV, 观察响应: 
	- 静差慢慢消除, 超调不大: 合适
	- 超调变大、震荡变多: 积分太强, **增大 Ti(减弱积分)**, 或者适当降低 P

> **概念: Ti 积分时间, Ti 越小, 积分作用越强.**
> **流量回路: Ti 很短;**
> **温度大滞后回路: Ti 要很大.**

## 阶段 3: 加入微分 D(P、I 不动, 最后调 D)

> 微分 D 只看**PV 变化速度**, 预判趋势, 抑制超调; **不能乱用!**
> 缺点: 放大 PV 噪声, 压力 / 流量、噪声大的信号**一般 D=0, 不用微分**
> 适用: 大惯性、大滞后回路, 如温度

1. 从小到大增加 Td 微分时间
2. 观察: 超调被抑制, 曲线变平缓; 
	- 若 PV 抖动、噪声放大: D 太大, 减小 Td, 甚至直接 D=0

> Td 越大, 微分作用越强.

## 阶段 4: 精细整定, 扰动测试

1. SV 阶跃测试: 小幅修改设定值, 看超调量、调节时间
	- 工业常规指标: 超调＜10%~20%, 快速收敛, 无持续震荡
2. 外加扰动测试(模拟现场干扰): 比如加热回路开关冷水, 看 PV 能否快速拉回 SV
3. 微调: 
	- 超调大: 降低 P 或 增大 Ti 或 增大 Td
	- 消除静差太慢: 减小 Ti
	- 响应太慢: 适度增大 P

## 阶段 5: 长期投运优化

- 记录一组稳态参数; 负荷变化大的工艺, 考虑分段 PID(多组 PID 参数, 根据 SV/PV 切换)
- 增加**积分限幅(防积分饱和)**【非常重要!FX5U 自带积分饱和抑制】

> 积分饱和: PV 长时间偏离 SV, 积分持续累积, MV 卡在最大 / 最小; 当 PV 靠近 SV 时, 输出不能及时回落, 造成巨大超调.

# Ziegler-Nichols 整定表(临界振荡法, 拿到 Pu、Tu 后直接查表)

表格

| 控制类型 | 比例 P  | 积分 Ti | 微分 Td  |
| -------- | ------- | ------- | -------- |
| P        | 0.5 Pu  | —       | —        |
| PI       | 0.45 Pu | 0.83 Tu | —        |
| PID      | 0.6 Pu  | 0.5 Tu  | 0.125 Tu |

> 注意: 此表参数偏激进, 实际现场一般**再降低 20~30% 增益**, 防止震荡.

# 不同回路经验初值(直接拿来当起点, FX5U)

> 仅作为初始参考, 不是最终值

1. **温度(大滞后, 加热 / 冷却)** P=2~10, Ti=100~500s, Td=5~50s
2. **压力** P=0.5~3, Ti=10~100s, D=0(一般不用 D)
3. **流量** P=0.2~1, Ti=1~10s, D=0(严禁 D, 噪声爆炸)
4. **液位(自衡)** P=1~5, Ti=20~200s, D=0

# 调试避坑清单(高频踩坑)

1. ❌ 一上来 P/I/D 全部设好投自动: 极易直接震荡失控
2. ❌ 正反动作没确认就投自动: 正反馈, 直接飞值, 调参无效
3. ❌ 积分太强: 大超调, 震荡
4. ❌ 流量 / 压力开微分: PV 微小噪声被放大, MV 不停抖动, 阀门频繁动作磨损
5. ❌ 忽略积分饱和: 长时间偏差后, 投自动瞬间巨大超调
6. ❌ P 过大: 系统剧烈震荡

# 极简调试口诀

>  **先开环, 定方向;**
> **先调 P, 后加 I;**
> **最后微分谨慎试;**
> **小扰动, 慢加参;**
> **超调大, 降增益;**
> **静差存, 减积分时间.**