# MV 初始值(PID 手动初始输出 / 自动初始 MV)

分两个场景:

1. **手动切自动前的手动 MV(MAN 模式下预设输出)**
2. **PID 投入自动瞬间的初始 MV(AUTO 启动初值)**

> 核心原则: **尽量让投自动瞬间, MV 和当前工况匹配, 减少冲击, 避免大超调**

## 一. 工程最常用思路: 稳态匹配法(首选)

> 先开环手动运行, 让 PV 稳定在 SV 附近, **此时的手动 MV, 就是 PID 自动的初始 MV**. 操作步骤:

1. 切 MAN 手动, 调节 MV, 等待工艺稳定;
2. 微调 MV, 使 PV≈SV(尽量靠近设定值);
3. 记录当前 MV;
4. 把这个值设为 PID**自动初始输出**, 再切 AUTO.

✅ 优点:投自动时刻, 偏差 E 很小, PID 输出几乎不跳, 无冲击.

> 现场最推荐, 温控、液位、压力都适用.

## 二、不知道稳态 MV, 怎么预估初值

1. 看对象特性, 估算
	举例:

	- 加热水箱:SV=80℃, 常温 25℃. 经验: 要维持 80℃大概需要 40% 输出.初始 MV 直接设 40%.
	- 冷却回路:SV=30, 环境 45℃, 维持目标大概需要 35% 制冷输出 → 初始 MV=35%.

	> 缺点:只是估算, 投自动会有小幅扰动, 适合初次调试.

2. 中间值保守法(初次调试, 还不熟悉对象)
	MV 范围 0~100%, 直接设 **50%** ⚠️ 只适合初次开环试对象特性, **不建议直接 50% 切自动**. 如果对象增益大、滞后大, 直接 50% 投自动会出现很大冲击.

## 三、FX5U 里面两个容易混淆的参数

FX5U PID 指令有两个相关概念:

1. **手动模式 MV(MAN 输出值)**:手动时你写的输出;
2. **自动初始 MV**:从 MAN 切 AUTO 瞬间, PID 继承的输出.

> ✅ FX5U 默认行为:**MAN 切 AUTO 时, PID 会继承当前手动 MV 作为起点**(无阶跃跳变), 这是三菱的保护机制. 👉 这是非常重要的一点:**只要你在 MAN 调好 PV 接近 SV, 直接切 AUTO, 不需要额外赋值初始 MV, 自动继承**.

## 四、特殊场景:冷启动(上电, 系统还没到稳态)

上电, PV 远偏离 SV, 例如加热:SV=80, PV=25 室温.

- 不要直接设很小 MV, 升温太慢;
- 也不要直接 100%, 容易后期严重超调 + 积分饱和. 工程做法:

> 冷启动分两段:
>
> 1. 手动开 MV 到 60~80% 快速升温;
> 2. PV 接近 SV(比如差 5℃左右), 切自动. 此时 MV 已经接近稳态所需值, PID 接手平滑控制.

## 五、绝对要避开的坑

1. ❌ 手动 MV=0, 直接切自动, PV 离 SV 很远: 偏差 E 很大, P+I 瞬间输出拉满, MV 直接冲到 100%, 巨大冲击.

2. ❌ 长时间大偏差下直接投自动 → **积分饱和** 积分持续累积, 当 PV 到达 SV 时, 积分存量很大, MV 不能及时回落, 严重超调.

	> 对策:投自动前, 先在手动把 PV 拉到 SV 附近, 偏差变小再切;FX5U 开启**积分限幅 / 防积分饱和**.

3. ❌ 初始 MV 设成阀门全开, 对象滞后大, 来不及观察, 直接飞温.

## 六、简短总结

1. **最优方案:MAN 手动稳到 PV≈SV, 当前 MV 就是初始值, 切 AUTO 自动继承(FX5U 默认)**
2. 冷启动:手动大功率快速逼近 SV, 临近设定值再切自动.
3. 初次调试不熟悉对象, 不要直接 0% 或 100%, 先用中间值开环测试对象特性.
4. 核心目标:**MAN→AUTO 切换时, MV 尽可能平滑, 避免输出阶跃冲击工艺**.

## 补充:什么时候需要强制指定初始 MV？

只有在**程序里上电自动投自动**(不经过人工手动)才需要预先设定 MV 初始值. 一般调试, 都是人工手动模式先稳, 再切自动, **不需要手动写初始 MV**.